# NewLife.BACnet 需求文档

## 1. 背景与目标

### 1.1 背景

BACnet（Building Automation and Control Networks）是由 ASHRAE 制定的楼宇自动化标准协议（ANSI/ASHRAE Standard 135 / ISO 16484-5），广泛应用于暖通空调（HVAC）、照明、安防、能源管理等楼宇自动化领域。主流设备厂商（约翰逊控制、霍尼韦尔、西门子楼宇、施耐德等）均提供 BACnet 兼容设备。

.NET 生态目前缺乏一个维护活跃、支持新版框架、且深度集成物联网平台的 BACnet 协议库。NewLife.BACnet 旨在填补这一空白，提供纯托管代码的高质量 .NET BACnet 协议栈。

### 1.2 愿景目标

**成为 .NET 生态中功能最完整、易于集成的 BACnet 协议库**，让开发者能够用最少的代码实现楼宇自动化设备的数据采集、监控和控制，并无缝对接 NewLife IoT 物联网平台生态。

### 1.3 可衡量目标

- 支持 BACnet/IP (IPv4/IPv6) 全协议栈，客户端可在 10 行代码内完成设备发现和属性读取
- 支持充当 BACnet 服务端，暴露自定义设备对象供第三方系统读写
- 与 NewLife.IoT 驱动框架深度集成，可作为 IoT 边缘网关驱动使用
- 支持 .NET 4.5 及以上所有主流框架版本，无需额外本地依赖

---

## 2. 用户角色

| 角色 | 说明 | 核心诉求 |
|------|------|---------|
| 楼宇自动化工程师 | 负责楼宇 HVAC、照明、安防等系统集成 | 能可靠读取/写入 BACnet 设备属性，支持 COV 订阅实时感知变化 |
| IoT 边缘开发者 | 开发运行在边缘网关上的数据采集程序 | 与 NewLife IoT 框架无缝集成，批量读取多设备点位 |
| 平台对接开发者 | 将第三方系统数据通过 BACnet 暴露给楼控系统 | 能快速搭建 BACnet 服务端，暴露自定义对象和属性 |
| .NET 库维护者 | 维护 NewLife 开源生态 | 代码质量高、覆盖率好、文档完善、多框架兼容 |

---

## 3. 功能需求

### 3.1 M1 - 传输层

**描述**：提供不同物理/网络媒体的 BACnet 数据传输能力。

**用户故事**：作为楼宇自动化工程师，我希望通过以太网 IP 网络连接 BACnet 设备，以便不需要特殊硬件即可集成。

**验收条件（AC）**：
- [x] 支持 BACnet/IP (IPv4) UDP 传输，默认端口 47808（0xBAC0）
- [x] 支持 BACnet/IP (IPv6) UDP 传输
- [x] 支持 BBMD（BACnet Broadcast Management Device）广播管理
- [x] 支持外部设备（Foreign Device）向 BBMD 注册
- [x] 传输层通过 `IBacnetTransport` 接口抽象，支持自定义扩展
- [ ] 支持 MS/TP (RS485) 串口传输，用于现场总线设备
- [ ] 支持 PTP (RS232) 点对点串口传输
- [ ] 支持以太网（Ethernet 802.3）直连传输

**优先级**：BACnet/IP = Must；MS/TP = Should；PTP/以太网 = Could

---

### 3.2 M2 - 协议编解码

**描述**：实现 BACnet 各层协议的编码和解码，确保与标准设备的互操作性。

**用户故事**：作为 .NET 库维护者，我希望编解码层完全遵循 ASHRAE 135 标准，以便与所有合规设备正常通信。

**验收条件（AC）**：
- [x] 实现 ASN.1 BER（Basic Encoding Rules）完整编解码
- [x] 实现 APDU（Application Protocol Data Unit）编解码，含分片
- [x] 实现 NPDU（Network Protocol Data Unit）编解码，含跳数管理
- [x] 实现 BVLC（BACnet Virtual Link Control）IPv4 编解码
- [x] 实现 BVLCV6（BACnet Virtual Link Control）IPv6 编解码
- [x] 支持自定义应用标签解析器（`CustomTagResolver`）供厂商扩展属性
- [x] 支持 `IEncode`/`IDecode` 接口供自定义数据结构序列化

**优先级**：Must

---

### 3.3 M3 - 设备发现

**描述**：在 BACnet 网络中自动发现在线设备。

**用户故事**：作为楼宇自动化工程师，我希望程序启动后自动发现网络中的所有 BACnet 设备，以便无需手动配置设备地址。

**验收条件（AC）**：
- [x] 发送 Who-Is 广播，发现网络中所有 BACnet 设备
- [x] 接收 I-Am 响应，记录设备 ID、地址、最大 APDU、分片能力
- [x] 支持指定设备 ID 范围的定向发现
- [x] 发现后自动读取设备属性列表
- [x] 定期（默认 60 秒）重新扫描，感知设备上线/下线

**优先级**：Must

---

### 3.4 M4 - 属性读写

**描述**：读取和写入 BACnet 设备对象的属性值。

**用户故事**：作为楼宇自动化工程师，我希望读取温度传感器的当前值和工程单位，并能远程写入设定点，以便实现自动控制。

**验收条件（AC）**：
- [x] 实现 ReadProperty（读取单个属性）
- [x] 实现 ReadPropertyMultiple（批量读取多对象多属性）
- [x] 实现 ReadRange（读取数组/列表的范围，如趋势日志）
- [x] 实现 WriteProperty（写入单个属性）
- [x] 实现 WritePropertyMultiple（批量写入多对象多属性）
- [x] 支持属性写入优先级（Priority Array，1-16 级）
- [x] 支持 150+ 种标准属性编号（`BacnetPropertyIds`）
- [x] 支持 65+ 种标准对象类型（`BacnetObjectTypes`）
- [ ] 支持按属性名称字符串直接读写（友好 API）

**优先级**：Must

---

### 3.5 M5 - COV 变更通知

**描述**：订阅设备属性变化，当值发生变化时主动推送通知，替代轮询。

**用户故事**：作为楼宇自动化工程师，我希望订阅二进制输入点位的状态变化，而不是每秒轮询，以便降低网络负载并提高实时性。

**验收条件（AC）**：
- [x] 实现 SubscribeCOV（订阅对象级 COV）
- [x] 实现 SubscribeCOVProperty（订阅属性级 COV，带变化阈值）
- [x] 接收 UnconfirmedCOVNotification（无确认 COV 通知）
- [x] 接收 ConfirmedCOVNotification（有确认 COV 通知）
- [x] 服务端发送 COV 通知（配合 DeviceStorage 属性变化事件）
- [ ] COV 订阅生命周期自动续约

**优先级**：Must（订阅/接收）；Should（自动续约）

---

### 3.6 M6 - 事件与报警

**描述**：处理 BACnet 事件通知、报警摘要，用于楼宇报警管理系统。

**用户故事**：作为楼宇自动化工程师，我希望接收设备的越限报警通知，以便及时响应异常情况。

**验收条件（AC）**：
- [x] 接收 EventNotification（有确认/无确认事件通知）
- [x] 发送 ConfirmedEventNotification（有确认事件通知）
- [x] 实现 GetAlarmSummary（获取报警摘要）
- [x] 实现 GetEventInformation（获取详细事件信息）
- [x] 实现 AcknowledgeAlarm（确认报警）
- [x] 解码 BacnetEventNotificationData（完整事件通知数据结构）

**优先级**：Should

---

### 3.7 M7 - 文件访问

**描述**：通过 BACnet 文件服务读写设备上的文件对象（如配置文件、历史数据）。

**用户故事**：作为楼宇自动化工程师，我希望读取控制器的配置文件，以便备份和恢复设备配置。

**验收条件（AC）**：
- [x] 实现 AtomicReadFile（原子读文件，按记录或流方式）
- [x] 实现 AtomicWriteFile（原子写文件，按记录或流方式）

**优先级**：Could

---

### 3.8 M8 - 对象管理

**描述**：在设备中动态创建和删除 BACnet 对象。

**用户故事**：作为平台对接开发者，我希望在服务端动态创建模拟值对象，以便按需扩展设备暴露的数据点。

**验收条件（AC）**：
- [x] 实现 CreateObject（创建对象）
- [x] 实现 DeleteObject（删除对象）
- [x] 实现 AddListElement（向列表属性添加元素）
- [x] 实现 RemoveListElement（从列表属性移除元素）

**优先级**：Could

---

### 3.9 M9 - BACnet 服务端

**描述**：将 .NET 应用暴露为 BACnet 设备，供第三方楼控系统读写。

**用户故事**：作为平台对接开发者，我希望将传感器数据通过 BACnet 标准暴露给楼控系统，以便实现系统互联。

**验收条件（AC）**：
- [x] 服务端响应 Who-Is 广播，发送 I-Am 应答
- [x] 服务端响应 ReadProperty 请求
- [x] 服务端响应 ReadPropertyMultiple 请求
- [x] 服务端响应 WriteProperty 请求
- [x] 支持通过 XML 文件（`DeviceDescriptor.xml`）描述设备对象和属性
- [x] 支持属性读写事件钩子（允许应用层覆盖默认存储行为）
- [x] 支持属性值变化事件（触发 COV 通知）
- [x] 启动时广播 I-Am 宣告自身存在

**优先级**：Must

---

### 3.10 M10 - 高级客户端 API

**描述**：在低层 `BacnetClient` 之上封装面向业务的高级 API，简化开发。

**用户故事**：作为 IoT 边缘开发者，我希望用简洁的 API 读写设备属性，不需要了解 BACnet 底层协议细节。

**验收条件（AC）**：
- [x] `BacClient` 提供 `Open()`/`Close()` 生命周期管理
- [x] `BacClient.Scan()` 扫描并返回首个在线设备节点
- [x] `BacClient.Nodes` 集合维护已发现的所有设备节点
- [x] `BacClient.GetProperties()` 自动读取设备所有对象及属性
- [x] `BacClient.ReadProperty()` / `WriteProperty()` 单属性操作
- [x] `BacClient.ReadProperties()` / `WriteProperties()` 批量操作
- [x] 支持按对象 ID 或属性名称字符串寻址
- [x] 自动定时重扫（默认 60 秒周期）
- [⚠️] 大批量对象时自动分批读取（TODO：超大设备时数据包可能超大）

**优先级**：Must

---

### 3.11 M11 - IoT 驱动框架适配

**描述**：实现 NewLife.IoT `IDriver`/`INode`/`IDriverParameter` 接口，使 BACnet 成为可插拔的 IoT 设备驱动。

**用户故事**：作为 IoT 边缘开发者，我希望将 BACnet 驱动注册到 IoT 平台驱动框架，像其他协议（Modbus、西门子）一样统一管理。

**验收条件（AC）**：
- [x] `BACnetDriver` 实现 `DriverBase`，注册 `[Driver("BACnet")]`
- [x] `BACnetNode` 实现 `INode`，携带设备 ID 和共享客户端引用
- [x] `BACnetParameter` 实现 `IDriverParameter`，定义端口和设备 ID 参数
- [x] 多节点共享单一 `BacClient` 连接（单例模式）
- [x] 点位地址格式支持 `"实例_类型"`（如 `"0_2"` 表示实例 0、类型 2）
- [⚠️] 批量读取偶发只读到 1 个点位（已知缺陷，待修复）

**优先级**：Must

---

### 3.12 M12 - 安全通信（BACnet/SC）

**描述**：实现基于 TLS/WebSocket 的 BACnet Secure Connect（BACnet/SC），提供端到端加密和证书认证，解决传统 BACnet/IP 的安全隐患。

**用户故事**：作为 IoT 边缘开发者，我希望 BACnet 通信链路加密，以便符合网络安全合规要求。

**验收条件（AC）**：
- [ ] 实现 BACnet/SC WebSocket 传输层（基于 TLS 1.2+）
- [ ] 支持证书认证（设备证书、Hub 证书）
- [ ] 实现 BACnet/SC 直连（Direct Connect）模式
- [ ] 实现 BACnet/SC Hub/Node 架构

**优先级**：Could（未来规划）

---

### 3.13 M13 - 可观测性

**描述**：为 BACnet 通信提供日志、APM 追踪和指标，便于问题诊断和性能分析。

**用户故事**：作为 .NET 库维护者，我希望追踪每次设备交互的耗时，以便快速定位通信瓶颈。

**验收条件（AC）**：
- [x] 所有组件实现 `ILogFeature` 接口，支持注入 `ILog`
- [x] 所有组件实现 `ITracerFeature` 接口，支持注入 `ITracer`
- [x] 关键操作（Open/Scan/Read/Write/COV）使用 `Tracer?.NewSpan()` 埋点
- [x] 传输层记录收发字节数
- [x] 错误信息通过 span 记录到链路追踪系统

**优先级**：Must

---

## 4. 非功能需求

### 4.1 性能

- 批量读取支持自定义批大小（`BatchSize`，默认 20 个属性），避免单包超限
- 核心编解码路径（ASN.1）避免堆分配，使用 `EncodeBuffer` 池化缓冲区
- 单次 `ReadPropertyMultiple` 最大支持 1476 字节 APDU（IPv4）/ 1480 字节（IPv6）

### 4.2 兼容性

- **框架**：`netstandard2.0` + `net45`（覆盖 .NET Framework 4.5、.NET Core 2.0+、.NET 5+）
- **协议标准**：ANSI/ASHRAE Standard 135-2020 及以后版本（ISO 16484-5）
- **设备互操作**：与主流楼控品牌（约翰逊控制、霍尼韦尔、西门子楼宇、江森自控等）兼容
- **NuGet 依赖**：仅依赖 `NewLife.Core`（日志/配置/追踪）和 `NewLife.IoT`（驱动框架），无本地库依赖

### 4.3 安全

- 传统 BACnet/IP 基于 UDP，无内置加密（已知安全限制，遵循行业现状）
- 未来支持 BACnet/SC（TLS 加密）填补安全空白
- 属性写入需通过驱动层配置授权，不暴露未授权写入接口
- 不记录、不输出任何设备凭据信息

---

## 5. 边界与约束

### 5.1 当前版本明确不做的事情

- **硬件串口驱动**：MS/TP 和 PTP 传输代码已存在（`Transport/` 目录），但已从编译中排除。重新启用需解决跨平台串口兼容性问题。
- **BACnet Router**：不实现 BACnet 路由器功能（跨网段 NPDU 转发）。
- **BTL 认证**：不提供 BACnet Testing Laboratories 官方认证。
- **图形化工具**：本库为代码库，不提供类似 YABE 的图形化探索工具。
- **设备仿真框架**：`DeviceStorage` 仅提供基础属性存储，不模拟完整的设备行为状态机。

### 5.2 已知技术限制

| 限制 | 说明 | 所在文件 |
|------|------|---------|
| invoke-id 全局共享 | invoke-id 未按远程设备隔离，高并发多设备场景可能冲突 | `BACnetClient.cs:23` |
| 批量读取数据包大小 | 大批量对象（100+）时数据包可能超限，需手动控制 BatchSize | `Protocols/BacClient.cs` |
| 批量读取偶发 bug | 每次批量读取有时只返回 1 个点位数据 | `Drivers/BACnetDriver.cs:134` |
| 日期第 32 天 | `BacnetDate` 对 day=32（"最后一天"标记）处理未完成 | `Base/BacnetDate.cs:54` |

---

## 6. 功能清单与迭代计划

> 状态说明：✅ 已完成 | ⚠️ 部分完成（有已知缺陷）| ❌ 未实现 | 🚫 已禁用（代码存在但排除编译）

### 迭代一：核心协议栈（已完成）

| 编号 | 功能点 | 对应模块 | 代码位置 | 状态 |
|------|--------|---------|---------|------|
| F001 | BACnet/IP (IPv4) UDP 传输 | M1 | `Transport/BacnetIpUdpProtocolTransport.cs` | ✅ |
| F002 | BACnet/IP (IPv6) UDP 传输 | M1 | `Transport/BacnetIpV6UdpProtocolTransport.cs` | ✅ |
| F003 | BBMD 广播管理 | M1 | `Serialize/BVLC.cs` | ✅ |
| F004 | 外部设备（Foreign Device）注册 | M1 | `Serialize/BVLC.cs` | ✅ |
| F005 | ASN.1 BER 编解码 | M2 | `Serialize/ASN1.cs` | ✅ |
| F006 | APDU 编解码（含分片处理） | M2 | `Serialize/APDU.cs` | ✅ |
| F007 | NPDU 编解码 | M2 | `Serialize/NPDU.cs` | ✅ |
| F008 | BVLC (IPv4) 编解码 | M2 | `Serialize/BVLC.cs` | ✅ |
| F009 | BVLCV6 (IPv6) 编解码 | M2 | `Transport/BVLCV6.cs` | ✅ |
| F010 | 自定义标签解析器（CustomTagResolver） | M2 | `Serialize/ASN1.cs` | ✅ |
| F011 | Who-Is 设备发现 | M3 | `BACnetClient.cs` + `Serialize/Services.cs` | ✅ |
| F012 | I-Am 响应处理 | M3 | `BACnetClient.cs` | ✅ |
| F013 | ReadProperty（单属性读取） | M4 | `BACnetClient.cs` + `Serialize/Services.cs` | ✅ |
| F014 | ReadPropertyMultiple（批量读取） | M4 | `BACnetClient.cs` + `Serialize/Services.cs` | ✅ |
| F015 | ReadRange（范围读取） | M4 | `BACnetClient.cs` + `Serialize/Services.cs` | ✅ |
| F016 | WriteProperty（单属性写入） | M4 | `BACnetClient.cs` + `Serialize/Services.cs` | ✅ |
| F017 | WritePropertyMultiple（批量写入） | M4 | `BACnetClient.cs` + `Serialize/Services.cs` | ✅ |
| F018 | SubscribeCOV（对象级 COV 订阅） | M5 | `BACnetClient.cs` + `Serialize/Services.cs` | ✅ |
| F019 | SubscribeCOVProperty（属性级 COV 订阅） | M5 | `BACnetClient.cs` + `Serialize/Services.cs` | ✅ |
| F020 | COV 通知接收（确认/无确认） | M5 | `BACnetClient.cs` | ✅ |
| F021 | EventNotification（事件通知） | M6 | `BACnetClient.cs` + `Serialize/Services.cs` | ✅ |
| F022 | GetAlarmSummary（报警摘要） | M6 | `BACnetClient.cs` + `Serialize/Services.cs` | ✅ |
| F023 | GetEventInformation（事件信息） | M6 | `BACnetClient.cs` + `Serialize/Services.cs` | ✅ |
| F024 | AcknowledgeAlarm（确认报警） | M6 | `BACnetClient.cs` + `Serialize/Services.cs` | ✅ |
| F025 | AtomicReadFile（原子文件读） | M7 | `BACnetClient.cs` + `Serialize/Services.cs` | ✅ |
| F026 | AtomicWriteFile（原子文件写） | M7 | `BACnetClient.cs` + `Serialize/Services.cs` | ✅ |
| F027 | CreateObject（创建对象） | M8 | `BACnetClient.cs` + `Serialize/Services.cs` | ✅ |
| F028 | DeleteObject（删除对象） | M8 | `BACnetClient.cs` + `Serialize/Services.cs` | ✅ |
| F029 | AddListElement / RemoveListElement | M8 | `BACnetClient.cs` + `Serialize/Services.cs` | ✅ |

### 迭代二：高级协议层（已完成）

| 编号 | 功能点 | 对应模块 | 代码位置 | 状态 |
|------|--------|---------|---------|------|
| F030 | DeviceStorage XML 存储 | M9 | `Storage/DeviceStorage.cs` | ✅ |
| F031 | BacServer WhoIs 响应 | M9 | `Protocols/BacServer.cs` | ✅ |
| F032 | BacServer 属性读写服务 | M9 | `Protocols/BacServer.cs` | ✅ |
| F033 | BacServer 启动广播 I-Am | M9 | `Protocols/BacServer.cs` | ✅ |
| F034 | BacServer 属性写钩子（覆盖默认存储） | M9 | `Storage/DeviceStorage.cs` | ✅ |
| F035 | BacServer 属性变化事件 | M9 | `Storage/DeviceStorage.cs` | ✅ |
| F036 | BacClient 设备发现与节点管理 | M10 | `Protocols/BacClient.cs` | ✅ |
| F037 | BacClient 定时重扫（60 秒） | M10 | `Protocols/BacClient.cs` | ✅ |
| F038 | BacClient ReadProperty / WriteProperty | M10 | `Protocols/BacClient.cs` | ✅ |
| F039 | BacClient 批量 ReadProperties / WriteProperties | M10 | `Protocols/BacClient.cs` | ✅ |
| F040 | BacClient GetProperties 获取设备全量属性 | M10 | `Protocols/BacClient.cs` | ⚠️ 超大设备需分批优化 |
| F041 | BACnetDriver IoT 驱动框架适配 | M11 | `Drivers/BACnetDriver.cs` | ✅ |
| F042 | BACnetNode IoT 节点实现 | M11 | `Drivers/BACnetNode.cs` | ✅ |
| F043 | BACnetParameter 驱动参数 | M11 | `Drivers/BACnetParameter.cs` | ✅ |
| F044 | 驱动单例连接管理（多节点共享） | M11 | `Drivers/BACnetDriver.cs` | ✅ |
| F045 | 点位地址格式 `"实例_类型"` 解析 | M11 | `Protocols/ObjectPair.cs` | ✅ |
| F046 | 批量点位读取（Read） | M11 | `Drivers/BACnetDriver.cs` | ⚠️ 偶发只返回 1 个点位 |

### 迭代三：可观测性（已完成）

| 编号 | 功能点 | 对应模块 | 代码位置 | 状态 |
|------|--------|---------|---------|------|
| F047 | ILog 日志集成 | M13 | 所有 Protocols/Drivers 组件 | ✅ |
| F048 | ITracer APM 追踪 | M13 | 所有 Protocols/Transport 组件 | ✅ |
| F049 | Span 关键操作埋点 | M13 | `BacClient.cs`、`BacServer.cs`、`Transport/` | ✅ |

### 迭代四：已禁用传输层（待重新启用）

| 编号 | 功能点 | 对应模块 | 代码位置 | 状态 |
|------|--------|---------|---------|------|
| F050 | MS/TP (RS485) 串口传输 | M1 | `Transport/BacnetMstpProtocolTransport.cs` | 🚫 |
| F051 | PTP (RS232) 点对点串口传输 | M1 | `Transport/BacnetPtpProtocolTransport.cs` | 🚫 |
| F052 | 通用串口传输 | M1 | `Transport/BacnetSerialPortTransport.cs` | 🚫 |
| F053 | Ethernet 802.3 直连传输 | M1 | `Transport/BacnetTransportEthernet.cs` | 🚫 |
| F054 | Windows 管道传输（测试用） | M1 | `Transport/BacnetPipeTransport.cs` | 🚫 |

### 迭代五：未来规划

| 编号 | 功能点 | 对应模块 | 优先级 | 状态 |
|------|--------|---------|--------|------|
| F055 | invoke-id 按设备隔离（并发安全） | M4 | Must | ❌ 待修复 |
| F056 | 大批量对象自动分批读取 | M10 | Should | ❌ 待实现 |
| F057 | 批量读取 Bug 修复 | M11 | Must | ❌ 待修复 |
| F058 | BacnetDate 第 32 天（最后一天）支持 | M2 | Should | ❌ 待修复 |
| F059 | COV 订阅自动续约 | M5 | Should | ❌ 待实现 |
| F060 | BACnet/SC 安全通信（TLS/WebSocket） | M12 | Could | ❌ 待规划 |
| F061 | 属性名称字符串寻址（友好 API） | M10 | Could | ❌ 待实现 |
| F062 | MS/TP 串口传输重新启用（跨平台） | M1 | Should | ❌ 待实现 |

---

## 7. 验收记录

> 本节在开发完成后填写。

| 编号 | 功能点 | 验收人 | 验收时间 | 结果 |
|------|--------|--------|---------|------|
| - | - | - | - | - |

---

## 8. 术语表

| 术语 | 定义 |
|------|------|
| BACnet | Building Automation and Control Networks，楼宇自动化与控制网络协议，ANSI/ASHRAE 135 标准 |
| APDU | Application Protocol Data Unit，应用协议数据单元 |
| NPDU | Network Protocol Data Unit，网络协议数据单元 |
| BVLC | BACnet Virtual Link Control，BACnet 虚拟链路控制层（IPv4） |
| BVLCV6 | BACnet Virtual Link Control Version 6，IPv6 版虚拟链路控制 |
| BBMD | BACnet Broadcast Management Device，BACnet 广播管理设备，用于跨子网广播 |
| ASN.1 | Abstract Syntax Notation One，抽象语法标记一，BACnet 使用其 BER 编码规则 |
| BER | Basic Encoding Rules，基本编码规则，ASN.1 的一种编码方式 |
| COV | Change of Value，值变化通知，当属性值超过阈值时主动推送 |
| WhoIs | BACnet 设备发现服务，广播询问"谁在网络上" |
| IAm | BACnet 设备应答服务，响应 WhoIs 表明自己在线 |
| MS/TP | Master-Slave/Token Passing，主从/令牌传递，基于 RS485 的 BACnet 物理层 |
| PTP | Point-to-Point，点对点，基于 RS232 的 BACnet 物理层 |
| BACnet/SC | BACnet Secure Connect，基于 TLS/WebSocket 的安全 BACnet 通信 |
| BTL | BACnet Testing Laboratories，BACnet 测试实验室，负责 BACnet 产品认证 |
| PICS | Protocol Implementation Conformance Statement，协议实现一致性声明 |
| invoke-id | 请求调用标识符，用于匹配异步请求和响应，范围 0-255 |
| Priority Array | 优先级数组，BACnet 写操作支持 1-16 优先级，用于命令式覆盖控制 |
| DeviceId | BACnet 设备实例号，在 BACnet 网络中唯一标识一个设备，范围 0-4194303 |
